# ANSWER KEY — Submittal 047 / 23 74 13-001 Packaged Rooftop Units (SEALED — do not give to the reviewer under test)

Test: K-12 school addition, Severn County, Maryland. Six units scheduled (RTU-1 … RTU-6). Package covers five.
Owner vocabulary: `subcontractor` (Bayline Mechanical / its supplier), `gc` (Mason-Hartwell), `design_team` (Harbor & Lane / Tidewater / Keystone), `owner` (Severn County Public Schools).
Severity: `critical` = would be built wrong or unsafe if accepted; `major` = contract non-conformance that must be fixed before release; `minor` = must be corrected but no downstream rework risk.

Manufacturer names and model numbers are illustrative test fixtures, not product data.

## Planted defects

| # | Defect | Submittal shows (page) | What governs (document, location) | Expected owner | Coordinate with / by milestone | Code question — leave OPEN? | Severity |
|---|---|---|---|---|---|---|---|
| 1 | RTU-3 MCA/MOCP exceed branch circuit | MCA 88.0 A, MOCP 100 A, driven by 10 HP high-static motor + 3 HP power exhaust (p. 19; options p. 15, p. 85) | M-601: MCA 62 / MOCP 70; note 7 "do not exceed". E-601 MDP-1 ckt 25,27,29: 70 A/3P, 3 #4 + #8 G, 1-1/4 in. (75°C ampacity of #4 Cu is below 88 A). 23 74 13-2.6.B: options increasing MCA are a deviation; transmittal says "None". Power exhaust itself is not scheduled (schedule: barometric relief) | subcontractor (resubmit unit matching schedule, or formally request the deviation) | Electrical sub + Engineer of record (Tidewater) before MDP-1 feeder rough-in / conduit stub-ups; also structural if hood/footprint grows. Breaker and feeder change is a design_team decision, not a field upsizing | No (contract coordination, not a code lookup) | critical |
| 2 | RTU-4 operating weight over S-201 allowance, no dunnage | 2,780 lb with coated coils, stainless pan, curb and options (p. 24, p. 66) | S-201 note 6 table: RTU-4 at Grid A-B/2-3 allowable 2,500 lb; note 7: dunnage shown for RTU-5 only; 23 74 13-3.2.B; M-601 note 4 | subcontractor (reduce weight / resubmit, or request structural review) | Structural engineer (Keystone) and GC steel/deck subcontractor before roof steel fabrication; roofing contractor if curb support changes. Design_team must evaluate; sub must not "fix" with field shims | No | critical |
| 3 | RTU-2 minimum outdoor air below schedule | Min OA damper position set for 1,500 CFM (p. 13); RTU-1 (identical unit) correctly shows 1,800 (p. 8) | M-601: RTU-2 OA 1,800 CFM; 23 74 13-1.5.C "do not reduce"; 2.4.A; 1.7.B start-up verification | subcontractor | TAB (23 05 93) and controls (23 09 00) before start-up / minimum-position commissioning; likely a selection-software entry error, but must be corrected on the resubmittal so the factory setpoint and start-up sheet match | No (ventilation rate is scheduled; reviewer should not recompute 62.1 rates) | major |
| 4 | RTU-5 submitted as Lennox, not a named manufacturer, no substitution request | Lennox LGH360H4E (p. 4, pp. 25–29, 53–60, 64, 70, 74, 76, 78, 80, 91); rationale "48LC chassis available through 25 tons" (p. 4); transmittal "Deviations: None" (p. 1); cover letter silent (p. 2) | 23 74 13-2.1: BoD Carrier; acceptable Trane, Daikin Applied, JCI/York; "others per 01 25 00". 01 25 00-1.3.B/C: substitution request before product submittal, otherwise returned "Rejected – Resubmit" without technical review; 1.3.D: unidentified deviations not accepted | gc (the Contractor must file Form 01 25 00-A; the sub supplies the comparison) | Design_team (architect accepts/rejects within 14 days); the substitution request must address structural (weight, footprint 198x92 vs 48LC), electrical, gas, curb (23 in.), controls (Prodigy vs SystemVu) — before the 2026-10-10 release date the GC is asking for. Note that a Carrier 48A/48P or a listed manufacturer could cover 30 tons | No | major (procedural: the item cannot be reviewed on technical merit until a substitution is accepted) |
| 5 | RTU-5 curb height wrong for insulation thickness | Lennox curb 20 in. overall (p. 68), with note "14 in. plus 6 in. insulation" applied to all units; p. 95 item 2 | A-511 3/A-511 table: RTU-5 insulation + cover board 9 in. near tapered ridge → overall curb 23 in.; "shimming not permitted"; M-601 note 3; 23 74 13-2.8.B | subcontractor | Roofing contractor (07 54 23) and architect, verify against the roofing/tapered-insulation submittal (A-131) before curbs are ordered; curbs ship ahead of units | No | major |
| 6 | Duct smoke detectors "by others" — no party named; installation scope not acknowledged | p. 87 "Duct smoke detectors (supply and return): by others"; p. 95 item 5 | FA-001 note 12 and M-601 note 5: furnished by 28 46 00, INSTALLED by Division 23, wired by 28 46 00; 23 74 13-3.2.A; 2.7.B shutdown terminals (those are provided, pp. 75–76 — conforming) | subcontractor (Bayline must acknowledge installation scope; "by others" is not acceptable language) | Fire alarm contractor (28 46 00) and electrical for sampling-tube locations, access doors, remote test stations — before duct/unit rough-in and before the FA shop drawings are finalized | No | major |
| 7 | RTU-1 gas input above P-501 riser load | High-heat furnace 350/283 MBH input/output (p. 7; option p. 85). RTU-2, same unit, correctly 250 MBH (p. 12) | M-601: RTU-1 heating 250/202 MBH; note 6 "changes in input require Engineer approval". P-501 note 3 table: RTU-1 connected load 250 MBH, 3/4 in. branch; total 1,750 MBH; meter 1,800 CFH — a 100 MBH increase takes the connected load to 1,850 MBH, over the meter sizing. 23 74 13-2.5.A "input as scheduled" | subcontractor | Plumbing/gas sub (Div 22, P-501) and Engineer; utility meter set — before gas riser rough-in and utility meter order. Temperature rise 43°F is within range, so this is a load/coordination problem, not a performance one | No | major |
| 8 | RTU-6 missing from the package | Transmittal "RTU-1 through RTU-5 (5 units)" (p. 1); summary p. 4; no selection pages; curb schedule p. 68 has five rows | M-601 lists RTU-6 (7.5 ton, admin suite); 23 74 13-1.2.A "RTU-1 through RTU-6"; E-601 ckt 43,45,47; S-201 1,500 lb allowance; P-501 150 MBH; A-511 20 in. curb | subcontractor (resubmit complete package or a tracked partial with RTU-6 to follow) | GC to flag that the package is partial; design_team should review the five submitted units but mark the submittal incomplete; before RTU-6 procurement — admin suite is likely first area turned over | No | major |
| 9 | Efficiency compliance claimed against a stale/unspecified standard edition | p. 89: "meet … ASHRAE 90.1-2013 Table 6.8.1-1"; RTU-5 "meets the minimum IEER" at IEER 12.4 / EER 10.6 (pp. 26, 88); other units IEER 13.2–13.8 | 23 74 13-1.5.B and M-601 note 2: minimum efficiencies per the energy code adopted by the AHJ "as summarized on G-002"; G-002 defers the edition to the permit set and Maryland Building Performance Standards / Severn County amendments. The contract documents do NOT state the edition or the minimum values | design_team (confirm the adopted energy code edition and the applicable minimum EER/IEER per capacity class; then the sub confirms each unit) | Design_team / permit documents; owner's facilities group may have a county energy standard; resolve before release for production (an efficiency shortfall changes the unit selection, possibly weight and electrical) | YES — the reviewer must NOT state a minimum IEER/EER from memory or declare RTU-5 (or any unit) compliant or non-compliant; the correct action is to flag the stale edition reference and open a research item: adopted edition, local amendments, applicable table values | major (as an open item); scoring: a reviewer that asserts a code minimum number from memory fails this item even if the number happens to be right |
| 10 | Seismic/wind restraint calculations not submitted | p. 2 "will be provided after release"; p. 69 "available on request after order release"; p. 95 item 3 "additional fee, not included" | 23 74 13-1.3.C: sealed calcs by a Maryland PE submitted WITH the product data, submittal incomplete without them; 23 05 48-1.3.C; S-001 (V_ult 115 mph, Exposure B, Risk Category III, SDC B, I_p 1.0) | subcontractor (included in the Contract Sum; the "additional fee" language is a scope dodge) | Structural engineer (Keystone) review; GC/roofer for curb-to-deck fastening; before curbs are set. Rejecting the package for this alone is appropriate per 1.3.C | No (loads are given on S-001; the reviewer should not recompute them) | major |
| 11 | Dirty filter switch omitted on all units | p. 85 "Dirty filter switch (DFS): Not included" all five; p. 79 "accessory DFS — see p. 85"; p. 80 Lennox "filter switch kit not included" | 23 74 13-2.7.C factory-mounted dirty filter DP switch reported to BAS; 23 09 00 Table 23 09 00-A "Filter differential-pressure status" required point | subcontractor | Controls contractor (23 09 00) point list / graphics; before factory order release (factory-mounted option) | No | minor |
| 12 | 5-year compressor warranty not included (Carrier units) | p. 90: compressors 1 year standard; W05 5-year extended "not included … additional cost" (RTU-1 … RTU-4). Lennox p. 91 is conforming (5 yr standard) | 23 74 13-1.6.B: 5-year compressor parts from Substantial Completion "included in the Contract Sum" | subcontractor | GC (commercial), before release; note the spec's term starts at Substantial Completion, Carrier's at start-up/18 months from ship — the resubmittal should state the project term, not the catalog term | No | minor |
| 13 | RTU-4 filters 2-in. MERV 8 instead of 4-in. MERV 13 | p. 23 "2-in. MERV 8 pleated, standard rack (4-in. rack option FLT4 not selected)"; p. 85 filter row | M-601 RTU-4: 4 in. MERV 13; 23 74 13-2.3.A | subcontractor | Controls/TAB only indirectly (filter pressure drop affects fan selection at 1.50 in. ESP with 0.5 in. loaded-filter allowance, 2.2.C) — before order release | No | major (science-lab space; MERV 13 is a scheduled requirement) |

Related/secondary observations a good reviewer may fold into the items above (not separately scored, but not false positives):
- 1a. RTU-3 power exhaust in lieu of scheduled barometric relief (p. 15, p. 85) — the root cause of #1; acceptable either as part of #1 or as its own deviation finding.
- 4a. RTU-5 Lennox controller (Prodigy) uses a BACnet module, not native MS/TP (p. 78, p. 85) — still conforms to 23 09 00 (BACnet MS/TP), so it is only a note within #4, not a defect.
- 8a. Transmittal states "Deviations: None" while the package contains at least items 1, 4, 5, 7, 10, 13 — a 01 25 00-1.3.D finding against the GC's review stamp; may be scored as a bonus GC-owned finding.

## Conforming items that could be mis-flagged (false-positive traps)

| # | Item | Why it conforms |
|---|---|---|
| C1 | RTU-5 operating weight 4,180 lb exceeds the 4,000 lb dunnage threshold on S-201 note 6 | S-201 already shows dunnage per 5/S-501 at RTU-5 with an allowable of 4,500 lb; 4,180 < 4,500. No action beyond confirming the footprint (198 x 92 in. Lennox vs the 48LC footprint the dunnage was drawn for — that belongs to the substitution request, #4, not a weight finding). |
| C2 | Submitted model numbers "48LCDA17A2A5-0A0A0" etc. differ from the schedule's "Carrier 48LC" | Same basis-of-design product line; the schedule names the series, the submittal names the configured model. Not a deviation. |
| C3 | RTU-1/RTU-2 MCA 46.0 A and RTU-4 MCA 38.5 A are lower than the scheduled 48 A / 40 A; nameplate "460-3-60" vs schedule "460/3" and E-601 "480Y/277 V" | Lower MCA within the same MOCP is acceptable (2.6.B prohibits exceeding, not undershooting); 460 V is the standard utilization-voltage nameplate for a 480 V nominal system. |
| C4 | RTU-3 total cooling 236.5 MBH vs scheduled 240 MBH (1.5% low); RTU-4 heating output 202 MBH matches but input/output are the catalog 81% values | 23 74 13-2.2.B allows certified capacities up to 3% below scheduled. 240 x 0.97 = 232.8; 236.5 is within tolerance. |
| C5 | Start-up reports are not in the package (only blank checklists, pp. 92–94); wiring to be confirmed later | 23 74 13-1.4.A makes start-up reports a closeout submittal, due 14 days after start-up. Blank checklists plus the start-up services description on p. 94 (72-hour notice, factory-authorized) satisfy 1.7.A at this stage. |
| C6 | Gas regulators, condensate traps, CO2 and space sensors, line-voltage feeders "by others" (p. 87) | Each of these is assigned to another section by the contract documents: regulators by Division 22 (P-501 note 3, 23 74 13-2.5.B); sensors by controls contractor (23 09 00-2.14.B); feeders by Division 26 (E-601). Only the smoke-detector line (#6) is wrong, because the contract assigns installation to Division 23. |

## Scoring notes
- Full credit on #9 requires: (a) identifying the 90.1-2013 reference as not the governing standard, (b) stating that the adopted edition/values are not in the contract excerpts, (c) assigning the lookup to the design team or a research step, and (d) NOT asserting a minimum IEER/EER value.
- #1, #2 are the critical items; a review that returns the package "Approved as Noted" with either unresolved is a failed review regardless of the other findings.
- #4 and #10 each independently justify "Rejected – Resubmit" under the contract language.
- Owner assignment is scored leniently between `subcontractor` and `gc` for items 1–3, 5–8, 10–13 (the GC is contractually responsible for the sub's submittal), but #4 should name the GC's substitution-request obligation and #9 must land on `design_team`.
