# GC Review (draft) — Submittal 047, 23 74 13-001 R0, Packaged Rooftop Units

Project: Chesapeake Ridge Middle School — Classroom & Multipurpose Addition (Severn County Public Schools, Maryland)
Submitter: Bayline Mechanical Contractors / Mid-Atlantic HVAC Sales · Received 2026-09-21 · Types: Product Data, Shop Drawings (plus 1.3.C restraint submittal, required with product data)
Facility type: education.k12 · Review mode: per element (tags RTU-1 … RTU-6) · Knowledge confidence floor: **draft** (no 23 74 13 profile; compiled from global, 23 and 23 70 00 — not PE-reviewed)
Unattended run: facility type taken as given; no code research was run, so every regulatory hook stays an open compliance question below. Nothing here is a code citation unless it came from the contract documents.

Trace basis (contract documents only): 23 74 13 Parts 1–3, 01 25 00 1.3, 23 05 48 1.3.C, 23 09 00 2.14 and Table 23 09 00-A, M-601, E-601, S-001, S-201, A-511, P-501, FA-001 note 12, G-002. Elements required: RTU-1, RTU-2, RTU-3, RTU-4, RTU-5, RTU-6 (23 74 13 1.2.A; M-601). Package items required: 1.3.A Product Data, 1.3.B Shop Drawings, 1.3.C sealed wind/seismic restraint calculations and attachment details, 1.3.D deviation list on transmittal, 01 25 00-A substitution request for any unnamed manufacturer.

Inventory: RTU-1 (pp. 5–9, 61, 65–68, 71, 75, 77, 79, 85–89), RTU-2 (pp. 10–14, 61, 68, 71, 79, 85–89), RTU-3 (pp. 15–19, 62, 68, 72, 79, 85–89), RTU-4 (pp. 20–24, 63, 68, 73, 79, 85–89), RTU-5 (pp. 25–29, 64, 68, 70, 74, 76, 78, 80, 85–89) — submitted. **RTU-6 — missing.** 1.3.A submitted; 1.3.B submitted (pp. 61–84); **1.3.C missing** (pp. 2, 69, 95 say "after order release, at additional fee"); 1.3.D: transmittal reads "None"; **01 25 00-A for RTU-5 (Lennox): missing.** Extra items: generic Carrier IOM pp. 30–52 and Lennox IOM pp. 53–60 (unmarked product-line literature), blank start-up forms pp. 92–94 (closeout item, 1.4.A), warranty pp. 90–91 (reviewed under 1.6).

---

## 1. Findings

| id | element | severity | owner | grade | what the submittal shows (page) | what governs (document, location) | action (who does what) |
|---|---|---|---|---|---|---|---|
| F-01 | RTU-6 | high | subcontractor | NOT FOUND | Transmittal p. 1 "RTU-1 through RTU-5 (5 units)"; summary p. 4 lists five tags; no RTU-6 data anywhere in the 95 pages | 23 74 13 1.2.A "tags RTU-1 through RTU-6 as scheduled on M-601"; M-601 row RTU-6 (3,000 CFM, 600 OA, 90/68 MBH, 150/121 MBH, MCA 28/MOCP 35, BOD Carrier 48LC 7.5 ton); E-601 ckt 43/45/47; S-201 Grid A-B/8-9 | Subcontractor submits RTU-6 (product data, shop drawings, restraint calcs) or states in writing why it is excluded. Note: the submitter's own literature (p. 30) describes the 48LC chassis as 15–25 tons; the sub states what product it intends for the scheduled 7.5-ton BOD. Package is incomplete without it. |
| F-02 | package | high | subcontractor | NOT FOUND | Cover letter p. 2, curb detail p. 69 and clarification p. 95 item 3: wind/seismic restraint calculations and attachment details "available from the manufacturer after order release at an additional fee; not included" | 23 74 13 1.3.C "Submit with the product data; the product submittal is incomplete without them"; 23 05 48 1.3.C (same, sealed MD PE); S-001 (supplier designs unit-to-curb and curb-to-structure for V_ult 115 mph Exp B, Risk Cat III, SDC B, I_p 1.0); 23 74 13 3.2.A (set per the sealed restraint submittal) | Subcontractor submits the sealed Maryland PE calculations and attachment details with the resubmittal, at no change in Contract Sum (they are a specified submittal, not an extra). Calculations must state the Risk Category III / wind / seismic parameters from S-001. Severity high: structural attachment and a specified hold on release; raised to driving finding because the package cannot be released without it. |
| F-03 | package | high | subcontractor | CONFLICTING | Transmittal p. 1 "Deviations from Contract Documents: None"; GC stamp "Reviewed for conformance" (2026-09-19); p. 95 scope clarifications list none as deviations | 23 74 13 1.3.D (list every deviation from the section and from M-601 on the transmittal, with reason); 01 25 00 1.3.D (unlisted deviations are not accepted even if stamped) | Subcontractor resubmits with a deviation list naming at least: RTU-1 high-heat furnace 350 vs 250 MBH (F-08); RTU-3 power exhaust in lieu of barometric relief and MCA 88/MOCP 100 vs 62/70 (F-06, F-07); RTU-4 2-in. MERV 8 filters (F-10); RTU-4 coated coils / stainless pan and 2,780 lb weight (F-11); RTU-5 unnamed manufacturer (F-04), belt-drive fan (F-13), 20-in. curb (F-12); Carrier compressor warranty 1 yr / no labor (F-16); dirty filter switch omitted on all units (F-15); 1.3.C calcs omitted (F-02); RTU-6 omitted (F-01); RTU-2 min OA 1,500 (F-09). GC (PE) does not forward a transmittal reading "None". |
| F-04 | RTU-5 | high | subcontractor | CONFLICTING | p. 4 and p. 25: Lennox Energence LGH360H4E; p. 4 note "48LC chassis available through 25 tons; 30-ton selection provided from the Lennox Energence line"; no substitution request in the package | 23 74 13 2.1.A (BOD Carrier 48LC), 2.1.B (acceptable: Trane, Daikin Applied, JCI/York), 2.1.C (others per 01 25 00); 01 25 00 1.3.B (Form 01 25 00-A separately and before the product submittal, with point-by-point comparison and effect on structural, electrical, plumbing, controls, roofing, schedule, cost); 01 25 00 1.3.C (returned "Rejected – Resubmit" without technical review) | Subcontractor either selects a product from a listed acceptable manufacturer that meets M-601, or files Form 01 25 00-A for the Lennox unit before resubmitting RTU-5. Until the Architect accepts a substitution request, the A/E's technical review of RTU-5 is withheld per 01 25 00 1.3.C; the GC comments on RTU-5 below are recorded so the resubmittal can address them in one cycle. |
| F-05 | RTU-5 | medium | design_team | OPEN | p. 4 note and p. 30: submitter states the Carrier 48LC line stops at 25 tons, so the scheduled BOD "Carrier 48LC, 30 ton" is not a product it can offer | M-601 RTU-5 basis of design "Carrier 48LC, 30 ton"; 23 74 13 2.1.A | Engineer confirms the intended basis-of-design product for RTU-5 (and, by the same logic, RTU-6 at 7.5 tons) so the comparison required by 01 25 00 1.3.B has a basis. The submitter's claim is recorded, not verified. RFI candidate. |
| F-06 | RTU-3 | high | subcontractor | CONFLICTING | p. 19: MCA 88.0 A, MOCP 100 A "(values include 10 HP supply motor and 3 HP power exhaust motor)"; p. 15 options high-static motor and power exhaust; p. 72 wiring with power exhaust VFD | M-601 RTU-3 MCA 62 / MOCP 70, note 7 "Do not exceed"; 23 74 13 2.6.B (MCA/MOCP shall not exceed the scheduled values coordinated with E-601; options that raise MCA are a deviation); E-601 ckt 25/27/29: 70 A 3-pole, 3 #4 + 1 #8 G in 1-1/4 in., "MCA 62"; E-601 note 4 | Subcontractor revises RTU-3 to the scheduled configuration (standard supply motor, barometric relief) so MCA/MOCP are within 62/70, or identifies the options as a deviation with the reason. If the Engineer accepts the options, the Engineer re-sizes the E-601 breaker, conductors and conduit before electrical feeder rough-in, and the GC names who pays for the electrical change. Repeat the mech-elec exchange after resubmittal (if.23-equipment-power). |
| F-07 | RTU-3 | medium | subcontractor | CONFLICTING | p. 15, p. 18 (power exhaust 3 HP modulating, 6,500 CFM at 0.3 in.); p. 85 "Barometric relief: No (power exhaust)"; p. 86 power exhaust hood shipped loose | 23 74 13 2.2.A "economizer with barometric relief"; 2.4.A barometric relief; M-601 RTU-3 "Diff. enthalpy, baro relief" | Subcontractor states why power exhaust was selected (the schedule gives no reason) and either reverts to barometric relief or lists it as a deviation for the Engineer's decision. The relief path exists either way; the condition is an unidentified change in configuration, electrical load (F-06) and fan energy (energy-compliance hook open). |
| F-08 | RTU-1 | high | subcontractor | CONFLICTING | p. 7: "High-heat option", input/output 350 / 283 MBH, temperature rise 43°F; p. 85 "High-heat furnace: RTU-1 Yes". Same model string as RTU-2 (48LCDA17A2A5-0A0A0, p. 4) which shows the standard 250/202 furnace (p. 12) | M-601 RTU-1 heating 250 / 202 MBH, note 6 (gas input is the basis for the P-501 riser; changes require Engineer approval); 23 74 13 2.5.A "input as scheduled on M-601"; P-501 note 3 and table (RTU-1 250 MBH on a 3/4 in. branch; total connected 1,750 MBH; meter 1,800 CFH; any increase requires re-verification of meter, riser and branches by the Engineer) | Subcontractor revises RTU-1 to the scheduled 250/202 MBH furnace (as RTU-2) or lists it as a deviation with reason; clarifies which furnace the identical model string orders. If the Engineer keeps 350 MBH, connected load becomes 1,850 MBH against an 1,800 CFH meter and the Engineer re-verifies P-501 before gas piping release (if.23-gas-service). |
| F-09 | RTU-2 | medium | subcontractor | CONFLICTING | p. 13: "minimum OA damper position set for 1,500 CFM" (RTU-1, same model and duty, is set for 1,800 on p. 8) | M-601 RTU-2 OA CFM (min) 1,800; 23 74 13 1.5.C (scheduled OA quantities are design minimums; do not reduce); 2.4.A (minimum position factory-set and field-verified to the scheduled OA CFM) | Subcontractor corrects the RTU-2 minimum OA setpoint to 1,800 CFM on the resubmittal. Medium (not high) because it is a factory setpoint that TAB verifies at start-up under 1.7.B, but the submitted basis must match the schedule. |
| F-10 | RTU-4 | high | subcontractor | CONFLICTING | p. 23: "Filters: 2-in. MERV 8 pleated, standard rack, (4) 20x25 (4-in. rack option FLT4 not selected)"; p. 85 "4-in. MERV 13 filter rack: RTU-4 No (2-in. MERV 8 std.)" | 23 74 13 2.3.A (4-in. MERV 13 per ASHRAE 52.2, factory rack with gasketed tracks and hinged access door, all units); M-601 RTU-4 "4 in. MERV 13" | Subcontractor selects the 4-in. MERV 13 rack for RTU-4 and re-runs the fan selection with filters loaded to 0.5 in. w.g. (2.2.C) — the 3.6 BHP on p. 23 was selected with 2-in. MERV 8. RTU-4 serves the science labs. |
| F-11 | RTU-4 | critical | subcontractor | CONFLICTING | p. 24: operating weight (unit + 20-in. curb + options incl. coated coils and stainless pan) 2,780 lb; corner weights 760/720/660/640 (sum 2,780, p. 66). The 15-ton RTU-1 on the same chassis family lists 2,165 lb (p. 9) | S-201 note 6 table: RTU-4 at Grid A-B/2-3 allowable operating weight 2,500 lb; note 6 (units exceeding the allowable bear on dunnage per 5/S-501 designed by the Structural Engineer; submit weights before steel fabrication); note 7 (any change in weight submitted to SE before fabrication); M-601 RTU-4 1,850 lb, note 4 "confirm against S-201"; 23 74 13 3.2.B (not set until supplemental steel is in place) | Subcontractor confirms the RTU-4 operating weight with an itemized option weight list (2,780 lb for a 12.5-ton unit against 2,165 lb for the 15-ton is suspect; the unscheduled coated coils and stainless pan are also an unlisted deviation). If 2,780 lb stands, GC routes it to the Structural Engineer for dunnage per 5/S-501 before roof steel fabrication, and names who pays for dunnage driven by unscheduled options. Critical: roof framing capacity at the location is exceeded on the face of the submittal. |
| F-12 | RTU-5 | high | subcontractor | CONFLICTING | p. 68 curb schedule: RTU-5 Lennox C1CURB76A-1, overall height 20 in.; p. 68 note applies "14 in. above finished roof plus 6 in. insulation" to every unit; p. 56 Lennox literature "curb height field-determined"; p. 70 generic curb instructions (gauge, insulation, nailer not stated) | A-511 detail 3 table: RTU-5 insulation + cover board at high side 9 in. (near tapered ridge), overall curb height 23 in.; A-511 "Curbs shall be ordered to the overall height; shimming to make up height is not permitted"; M-601 note 3; 23 74 13 2.8.A (14-ga galvanized, fully insulated, continuous wood nailer), 2.8.B | Subcontractor orders the RTU-5 curb at 23 in. overall (or at the height the Architect/SE confirm for a curb bearing on dunnage per 5/S-501, which is not in the excerpts) and states the Lennox curb's gauge, insulation and nailer against 2.8.A. Tied to F-21 (roofing submittal verification) and F-04. |
| F-13 | RTU-5 | medium | subcontractor | CONFLICTING | p. 28: "belt-drive forward-curved blower, 15 HP with VFD (MSAV)" | 23 74 13 2.2.C "Supply fan: direct-drive with VFD or ECM motor" | Subcontractor offers a direct-drive selection or lists belt drive as a deviation in the substitution request (F-04) for the Engineer's decision. |
| F-14 | RTU-5 | medium | gc | OPEN | p. 64: unit 198 x 92 in.; p. 68: curb footprint 194 x 88 in.; p. 29: operating weight 4,180 lb, corner weights 1,120/1,080/1,010/970 | S-201 note 6: RTU-5 at Grid G-H/4-6 on dunnage per 5/S-501, allowable 4,500 lb; note 7 (any change in footprint submitted to the Structural Engineer before fabrication); A-511 (curb on dunnage where shown) | GC routes the RTU-5 footprint, curb outline and corner weights (with the substitution request) to the Structural Engineer to confirm the 5/S-501 dunnage layout and the curb-to-dunnage bearing. Weight 4,180 lb is within 4,500 lb; the footprint of a non-BOD unit is the open item. |
| F-15 | RTU-1, RTU-2, RTU-3, RTU-4, RTU-5 | medium | subcontractor | CONFLICTING | p. 85 "Dirty filter switch (DFS): Not included" on all five; p. 79 "switch is accessory DFS"; p. 80 RTU-5 "requires field-installed filter switch kit (not included)" | 23 74 13 2.7.C (dirty filter differential-pressure switch, factory-mounted across the filter bank, reported to the BAS); 23 09 00 Table 23 09 00-A "Filter differential-pressure status (dirty filter switch) DI" | Subcontractor adds the factory-mounted DFS on every unit and shows the BACnet filter-status point as provided. |
| F-16 | RTU-1, RTU-2, RTU-3, RTU-4, RTU-5 | medium | subcontractor | CONFLICTING | p. 90 Carrier: 1 yr parts from start-up or 18 months from shipment; compressors 1 yr standard, 5-yr option W05 "not included in this selection; available at additional cost"; labor not included. p. 91 Lennox: 1 yr parts, compressors 5 yr parts, labor not included | 23 74 13 1.6.A (1 year parts and labor from Substantial Completion); 1.6.B (compressors 5 years parts from Substantial Completion, included in the Contract Sum); 1.6.C (heat exchangers 10 years — met) | Subcontractor provides the 5-year compressor parts warranty on RTU-1 through RTU-4 at no change in Contract Sum and a 1-year parts-and-labor warranty from Substantial Completion on all units, with a manufacturer's or dealer's letter stating the start date. Bears on construction-period use (1.7.C; if.01). |
| F-17 | RTU-1, RTU-2, RTU-3, RTU-4, RTU-5 | medium | subcontractor | NOT FOUND | p. 8 RTU-1: 1.50 ESP, "2.35 in. total static incl. unit internal losses" with no breakdown; pp. 13, 18, 23, 28: ESP and BHP only; no statement of the filter pressure drop used | 23 74 13 2.2.C (fan selected for scheduled CFM and ESP "with filters loaded to 0.5 in. w.g."); 1.3.A (supply fan performance at scheduled CFM and ESP); M-601 ESP note "external to the unit" | Subcontractor shows, per unit, the ESP plus each internal loss (filters at 0.5 in. w.g. loaded, coils, economizer, hoods, power exhaust on RTU-3) and the motor/BHP margin at that total; RTU-4 re-selected per F-10. |
| F-18 | RTU-1, RTU-2, RTU-3, RTU-4, RTU-5 | medium | subcontractor | NOT FOUND | pp. 9, 14, 19, 24, 29: one value each, "Sound power (outdoor, condenser side)" 84/84/86/82/89 dBA | 23 74 13 1.3.A "sound power data"; M-601 serves: classroom wings A and B, media center, science labs, multipurpose/cafeteria (learning spaces). No acoustical report or classroom criterion is in the contract document excerpts (hook edu.rh.classroom-acoustics open) | Subcontractor provides octave-band sound power at the scheduled operating point for discharge, return/inlet, casing-radiated and outdoor paths for each unit. A single outdoor A-weighted number does not let the Engineer evaluate duct-borne noise into classrooms. |
| F-19 | package | medium | subcontractor | CONFLICTING | p. 87 "Duct smoke detectors (supply and return): by others"; p. 95 item 5 "Smoke detectors … by others" | FA-001 note 12 and M-601 note 5: detectors, tubes and remote test stations furnished under 28 46 00; **installed in the unit or duct by the mechanical contractor under Division 23**, with access doors and sampling-tube clearance by the mechanical contractor; wired under 28 46 00; 23 74 13 3.2.A | Subcontractor (Bayline, the Division 23 contractor) corrects the clarification to acknowledge installation of supply and return detectors, access doors and sampling-tube clearance at each unit. GC routes pp. 75–76 (shutdown terminals) and the unit duct arrangement to 28 46 00 for the detector list and remote test stations (if.23-duct-smoke-detectors). |
| F-20 | package | medium | gc | OPEN | p. 95 item 4 "crane and rigging by others"; p. 87 "gas line regulators, drip legs, shutoff valves: by others"; p. 44 and p. 69 "attachment hardware by installer / installing contractor"; p. 2 "factory curbs are included" with no statement of who assembles and sets the knocked-down curbs (p. 67, p. 70) | 23 74 13 2.5.B (line-pressure regulators by Division 22 per P-501 — mapped; drip legs and shutoff valves not assigned in the excerpts); 2.8.A (curb factory-supplied, shipped knocked-down for field assembly — assembler not named); 3.2.A (set per sealed restraint submittal); A-511 (cant and counterflashing by roofing contractor 07 54 23) | GC confirms against Bayline's subcontract and the other subcontracts: crane/rigging for five or six units; assembly and setting of curbs (Division 23 or GC carpentry); gas drip legs and shutoff valves at each unit (Division 22 regulators per P-501, remaining items 23 11 23 or 22); restraint hardware per the sealed calcs (Bayline). Any item no subcontract carries is a scope gap to settle before release. |
| F-21 | package | medium | gc | OPEN | p. 68 note applies 6 in. insulation to all units; p. 56 "curb height field-determined to suit roof construction" | A-511 note "insulation thickness per roof plan A-131 tapered layout; verify with the roofing submittal before ordering curbs"; A-511 table (6 in. at RTU-1,2,3,4,6; 9 in. at RTU-5); 23 74 13 2.8.B | GC verifies the tapered insulation and cover-board thickness at each unit's high side against the approved 07 54 23 roofing submittal before the curbs are released (curbs ship with the units on a 14-week lead), and records who verified it. Field-verify item with owner and milestone named: GC/roofer, before curb order. |
| F-22 | package | medium | gc | OPEN | p. 1 "release for production required by 2026-10-10 to hold the 14-week lead time"; p. 95 item 4 "lead time 14 weeks from release of approved submittal; units ship on separate trucks" | No project schedule or Division 01 summer-window language in the record; S-201 note 6 (weights before steel fabrication); A-511 (curbs after roofing submittal) | GC re-baselines: this package returns for resubmittal, so 2026-10-10 cannot be met; the PE decides whether to seek release of RTU-1 through RTU-4 on a corrected resubmittal ahead of RTU-5 (substitution cycle, 01 25 00 14-day review) and RTU-6, and checks the delivery dates against roof steel, roofing and the school calendar. |
| F-23 | RTU-4, RTU-3 | medium | design_team | OPEN | p. 20: RTU-4 options "coated condenser and evaporator coils (lab exhaust proximity)"; p. 62: RTU-3 power exhaust hood on the return end, 18 in. beyond the unit | M-601 RTU-4 serves science labs; d23.rc.intake-separation (mechanical/plumbing roof plans and exterior elevations are not in the excerpts); hook d23.rh.intake-separation open | Engineer confirms the separation between the RTU-4 outdoor-air hood and the science-lab exhaust outlets the submitter alludes to, and between the RTU-3 power exhaust discharge (if accepted, F-07) and its own and neighboring intakes and plumbing vents. GC sends the roof plan with hood locations. RFI candidate. |
| F-24 | RTU-1, RTU-2, RTU-3, RTU-4, RTU-5 | low | subcontractor | NOT FOUND | pp. 6, 11, 16, 21, 26: refrigerant R-454B (RTU-1: 14.6 lb per circuit); no listing standard stated for the units; no statement of factory refrigerant leak detection or mitigation | 23 74 13 1.5.A (units listed to UL 1995 or UL 60335-2-40; capacities AHRI 340/360 — AHRI certificates are on p. 88); hooks 23ah.rh.refrigerant and 23ah.rh.refrigerant-gwp open | Subcontractor states the listing standard for each model and whether factory refrigerant detection/mitigation is fitted for the A2L charge; the Engineer reviews against the adopted mechanical code once researched. |
| F-25 | RTU-1, RTU-2, RTU-3, RTU-4, RTU-5 | low | subcontractor | NOT FOUND | p. 87 "Condensate drain trap and piping: by installing contractor (trap kit available)"; no trap height or discharge point shown | No condensate requirement in the 23 74 13 excerpts; knowledge check 23ah.condensate-trap and reconciliation 23ah.rc.condensate (plumbing roof plan not in the excerpts); curbs 20 in. and 23 in. overall (p. 68, A-511) | Subcontractor states the trap height the drain pan pressure requires and that it fits under each curb; GC confirms the condensate discharge point (roof discharge or receptor) and any freeze protection with Division 22 (if.22-hvac-drains). |

Severity count: critical 1 · high 8 · medium 14 · low 2 · total 25.

---

## 2. Suggested GC disposition

**Return to subcontractor — incomplete; revise and resubmit.** Plus RFI candidates (F-05, F-23, logged for `rfi-drafter`); compliance questions open: research before release for fabrication (all 14 hooks, Section 4); unverifiable items listed in Section 6.

Driving findings: **F-02** (the sealed wind/seismic restraint submittal that 23 74 13 1.3.C says the package is incomplete without, offered only after release at an added fee) and **F-11** (RTU-4 submitted at 2,780 lb against the 2,500 lb the roof framing at Grid A-B/2-3 carries on S-201). Also in the first rank: F-01 (RTU-6 absent), F-04 (RTU-5 is an unnamed manufacturer with no 01 25 00-A request, which 01 25 00 1.3.C says is returned without technical review) and F-06 (RTU-3 at MCA 88/MOCP 100 on a 70 A circuit). The transmittal's "Deviations: None" (F-03) must be corrected before the package goes to the design team under any disposition.

Before returning, the PE should decide whether to ask for RTU-1 through RTU-4 as a corrected partial resubmittal ahead of RTU-5/RTU-6 (F-22), given the 14-week lead and the structural and roofing gates below.

---

## 3. Coordination routing

Need-by is given relative to the construction sequence; no project schedule is in the record.

| interface / trade | section(s) | relevant? | what to send them (pages/items) | what is needed back | confirm who furnishes/installs/connects | gate milestone | need-by |
|---|---|---|---|---|---|---|---|
| if.05-equipment-support-steel — structural steel / Structural Engineer (Keystone) | 05 12 00, 05 50 00 (via design team) | yes — RTU-4 exceeds S-201 allowable (F-11); RTU-5 non-BOD footprint on dunnage (F-14); corner weights for all units | pp. 9, 14, 19, 24, 29 weights and corner weights; p. 66 corner diagrams; p. 68 curb footprints; S-201 note 6 table; substitution request for RTU-5 when filed | SE acceptance of each unit's weight and footprint at its grid; dunnage per 5/S-501 for RTU-4 if 2,780 lb stands; confirmation of 5/S-501 layout for the Lennox footprint | Dunnage and curb support angles: furnish/install structural steel sub per S-201/4 and 5/S-501; curb bearing per A-511; who pays for RTU-4 dunnage if options stay (GC decision) | procurement_release | Before roof steel / dunnage fabrication and before unit release; re-send after resubmittal |
| if.roof-equipment-curbs — roofing | 07 54 23 (A-511 names it), 07 72 00 | yes — curbs are furnished with the units; RTU-5 curb wrong height (F-12); insulation verification (F-21) | p. 67–70 curb drawings and schedule; A-511 detail 3 and table; A-131 tapered layout | Approved roofing submittal insulation + cover-board thickness at each unit's high side; cant, membrane flashing to nailer, counterflashing details compatible with the 14-ga curb and 2x nailer; setting sequence relative to membrane | Curbs: furnish unit manufacturer (2.8.A); assemble and set: not stated — confirm Bayline vs GC carpentry (F-20); cant and counterflashing: 07 54 23 per A-511 | roof_membrane | Thickness confirmation before curb order (ships with units, 14 weeks); curbs set before membrane at each location |
| if.23-equipment-power — electrical | 26 05 83, 26 24 16, 26 28 16, 26 29 23 | yes — RTU-3 exceeds E-601 circuit (F-06); all tags' MCA/MOCP; factory disconnects, VFDs and GFCI outlets | pp. 9, 14, 19, 24, 29 electrical data; pp. 71–74 power wiring; p. 85 option table; E-601 note 4 and 7 | Confirmation that circuits 13–47 on MDP-1 match the approved data per tag; Engineer re-sizing for RTU-3 if options are accepted; RTU-6 when submitted | Disconnects: factory (2.6.A, p. 85) / connect 26; VFDs: factory on unit / connect 26; GFCI outlet: factory transformer, no separate circuit (E-601 note 7); feeder, conduit: electrical sub (p. 87) | procurement_release | Before electrical feeder rough-in and before any gear release; repeat after every resubmittal |
| if.23-duct-smoke-detectors — fire alarm | 28 46 00 | yes — all units > 2,000 CFM; sub misstates install as "by others" (F-19) | pp. 75–76 shutdown terminals; p. 65 duct openings; p. 87; FA-001 note 12; M-601 note 5 | Detector models, housings and sampling tubes per unit (in unit or in supply/return duct), remote test/indicator station locations, wiring to unit shutdown terminals and FACP, programming of fan shutdown and OA damper close | Furnish 28 46 00 / install Division 23 (Bayline) / wire 28 46 00 — fixed by FA-001 note 12; access doors by Division 23 | above_ceiling_close_in | With fire alarm shop drawings; before duct fabrication at the unit connections |
| if.23-gas-service — gas utility / Division 22 gas piping | 33 52 16, 22 (P-501 regulators), 23 11 23 | yes — RTU-1 input 350 vs 250 MBH changes connected load and meter (F-08); regulators/drip legs/shutoffs scope (F-20) | p. 7, 12, 17, 22, 27 gas inputs and connection sizes; p. 41 inlet pressure 5–13 in. w.c.; P-501 note 3 and table; 23 74 13 2.5.B | Engineer re-verification of meter (1,800 CFH), riser and branches if RTU-1 stays at 350 MBH; utility's committed 2 psig delivery; Lennox RTU-5 inlet pressure range (not stated) | Line regulators at each unit: Division 22 (2.5.B, P-501); drip legs and shutoff valves: confirm (F-20); meter set: utility (P-501) | procurement_release | Before gas riser fabrication and before RTU-1 furnace release |
| if.23-packaged-controls — HVAC controls | 23 09 00 | yes — BACnet MS/TP integration; CO2 DCV on RTU-5; DFS missing (F-15) | pp. 75–84 controller data, points lists, sensor compatibility, responsibility matrix; 23 09 00 Table 23 09 00-A | Points mapped into the BAS; trunk, space sensors, CO2 sensor for RTU-5 (0–10 V for Prodigy); who programs the economizer/FDD and schedule split; confirmation the Lennox BACnet module is in the order | Controller and BACnet interface: unit manufacturer (native Carrier; module included Lennox p. 85); trunk, space/CO2 sensors, graphics: controls contractor (23 09 00 2.14.A, p. 84) | procurement_release | Before unit release (module and DFS are factory items) |
| if.22-vent-intake-separation — plumbing vents | 22 13 00 | yes — RTU-4 lab-exhaust proximity and RTU-3 power exhaust hood (F-23); roof plan not in record | p. 61–64 hood locations and heights; p. 62 power exhaust hood; roof plan with vent terminals | Vent terminal and lab exhaust locations and heights relative to each OA hood | Design team confirms separation (F-23) | roof_membrane | Before roof penetrations are set |
| if.22-hvac-drains — sanitary / condensate | 22 13 00 | yes — condensate trap and route not shown (F-25) | p. 87 trap note; curb heights p. 68; unit drain locations (pp. 61–64) | Discharge point per unit (roof discharge or receptor), freeze protection, and who runs the drain piping | Trap and drain piping: installing contractor = Bayline (p. 87); receptor if any: 22 13 00 | overhead_rough_in | Before roof penetrations / before units are set |
| if.01-permanent-hvac-construction-use — temporary facilities | 01 50 00 | yes — warranty start terms (F-16) and 1.7.C | p. 90–91 warranty start terms; 23 74 13 1.7.C (no temporary use without written Owner approval; filters replaced before Substantial Completion) | GC/Owner decision on construction-period use; filter replacement and warranty extension plan | Owner written approval (1.7.C); filters: Bayline | final_connection | Before any unit is started |
| if.03-housekeeping-pads | 03 30 00 | no — all units are roof-curb mounted (A-511); no pads | — | — | — | — | — |
| if.06-truss-mep-loads | 06 17 53 | no — steel frame and metal deck (S-001); no wood trusses | — | — | — | — | — |
| if.08-louvers-ductwork | 08 91 00 | no — units use factory hoods (p. 86); no louvers in this scope | — | — | — | — | — |
| if.11-foodservice-gas-exhaust | 11 40 00 | no — M-601 schedules no kitchen hood or make-up air tied to RTU-5; nothing in the record links the cafeteria RTU to a hood. If a hood exists elsewhere in the set, revisit | — | — | — | — | — |
| if.13-metal-building-hung-loads | 13 34 19 | no — not a metal building system (S-001 steel frame) | — | — | — | — | — |
| Additional — ductwork at curbs | 23 31 00 (sheet metal) | yes — p. 65 "curb-to-duct transitions; sheet-metal contractor to match" | p. 65 duct opening dimensions; p. 68 curb footprints | Confirmation the supply/return transitions match the curb openings and the detector housings | Bayline / its sheet-metal sub (GC confirms) | overhead_rough_in | Before duct fabrication at units |
| Additional — TAB and start-up | 23 05 93, 23 74 13 1.7 | yes — min OA verification (F-09), 72-hour notice, factory-authorized start-up claim (p. 94) | p. 92–94; 1.7.B list | TAB plan for OA minimum at each unit; evidence Bayline's service division is factory-authorized for Carrier and Lennox | Start-up: Bayline service division (p. 94); TAB: 23 05 93 | final_connection | Before start-up |

---

## 4. Compliance questions

Every hook in the compiled context is unbound; no code research was run (unattended). Nothing below asserts a code value. Research topic slugs are the `/construction:code-researcher` topics.

| question | authority | status | elements affected |
|---|---|---|---|
| Which energy code edition and amendments apply at the permit date (G-002: Maryland Building Performance Standards + Severn County; ASHRAE 90.1 prescriptive path, "see permit set and permit conditions"), what minimum EER/IEER/thermal efficiency applies per capacity class, and is the submitter's assertion on p. 89 that all units meet "ASHRAE 90.1-2013 Table 6.8.1-1" the right edition and metric? RTU-5 is stated to meet the minimum only with the MSAV option. (`hvac-equipment-efficiency`) | State (Maryland), Severn County, energy code / permit conditions | open: needs research | RTU-1 … RTU-6 |
| Does the adopted energy code require an air economizer with FDD and which high-limit controls are allowed for these capacities and climate zone? Differential enthalpy with integral FDD is submitted on all units (2.4.A/B). (`hvac-economizer-requirements`) | Energy code / AHJ | open: needs research | RTU-1 … RTU-5 |
| Is exhaust-air energy recovery required for these units' outdoor-air fractions (RTU-3 30 %, RTU-4 40 %, RTU-5 40 %) and hours? None is scheduled or submitted. (`energy-recovery-requirements`) | Energy code / AHJ | open: needs research | RTU-3, RTU-4, RTU-5 (and RTU-1, 2, 6) |
| What does the adopted mechanical code (G-002: IMC as adopted by Severn County) require for separation between outdoor-air intakes and exhaust/relief outlets, plumbing vents, flues and the science-lab exhaust the submitter alludes to? (`outdoor-air-intake-separation`) | Severn County mechanical code / AHJ | open: needs research (F-23 is the design-team question) | RTU-4, RTU-3, all intakes |
| Which systems need supply/return duct smoke detectors and what must they shut down? The CDs already require them on all six units (FA-001 note 12) and the units provide shutdown of fan and OA dampers (2.7.B, pp. 75–76); the question is whether the design's basis matches the adopted code. (`duct-smoke-detector-requirements`) | Severn County mechanical/fire code, fire marshal | open: needs research — CDs consistent on their face | RTU-1 … RTU-6 |
| For R-454B (A2L) packaged units: what do the adopted mechanical code and the units' listing (1.5.A: UL 1995 or UL 60335-2-40) require for refrigerant detection, mitigation airflow and duct sealing? Listing and detection not stated (F-24). (`refrigerant-safety-requirements`) | Severn County mechanical code / AHJ, listing agency | open: needs research | RTU-1 … RTU-5 |
| Are R-454B units permitted under federal and Maryland high-GWP refrigerant rules for the manufacture and installation dates? (`refrigerant-gwp-restrictions`) | Federal / State (Maryland) | open: needs research | RTU-1 … RTU-5 |
| For Seismic Design Category B and Risk Category III (S-001, G-002), which rooftop equipment needs seismic anchorage design and does any need manufacturer seismic certification? The CDs already require sealed anchorage calcs for wind and seismic (1.3.C, 23 05 48, S-001). (`seismic-equipment-certification`) | Building code / AHJ, Structural Engineer | open: needs research — CD requirement already governs F-02 | RTU-1 … RTU-6 |
| Is Risk Category III (G-002, S-001) correctly carried into the delegated anchorage design and special inspections? (`building-risk-category-assignment`) | Building code / AHJ | open: needs research | RTU-1 … RTU-6 (F-02) |
| Does a Maryland state school-construction agency review or approve deferred submittals, substitutions (RTU-5 Lennox) or structural changes (RTU-4 dunnage) on this public K-12 project, in addition to the Architect and Severn County? (`school-construction-agency-review`) | State (Maryland) school construction agency, Owner | open: needs research | RTU-5 (F-04), RTU-4 (F-11), package |
| What access, service clearance, platforms, lighting and service receptacle does the adopted mechanical code require at rooftop units, and does the roof layout provide it against the manufacturers' clearances (36/42/48 in. Carrier; 48 in. Lennox)? (`mechanical-equipment-access-clearance`) | Severn County mechanical code / AHJ | open: needs research | RTU-1 … RTU-5 |
| What electrical working space applies at the factory disconnects and control panels on the roof, and is it kept clear of hoods, piping and adjacent units? (`electrical-working-space`) | Electrical code / AHJ | open: needs research | RTU-1 … RTU-5 |
| What minimum filtration does the adopted code or ventilation standard require (CDs specify MERV 13, 2.3.A; RTU-4 submitted MERV 8, F-10)? (`hvac-filtration-requirements`) | Mechanical code / ventilation standard / AHJ | open: needs research — CD requirement already governs F-10 | RTU-1 … RTU-5 |
| Do the State, the Owner's standards or a green-building program require classroom acoustic performance (ANSI/ASA S12.60 or equivalent) and field verification? No criterion is in the record; the submittal gives one outdoor dBA per unit (F-18). (`classroom-acoustics-criteria`) | State (Maryland), Owner (Severn County Public Schools) | open: needs research | RTU-1 … RTU-5 |

---

## 5. Coverage ledger

Element-scope checks (13) × submitted elements (5) = 65 rows; package-scope checks (12) + reconciliations (7) + reflex reconciliations bearing on this scope (2) = 21 rows. **Total 86 rows.** RTU-6 has no element rows because it is missing (completeness finding F-01).

| # | element | check | status | note / evidence |
|---|---|---|---|---|
| 1 | RTU-1 | d23.design-conditions | pass | 182.4/137.1 MBH at 95°F, 80/67°F, 6,000 CFM vs M-601 180/135 (p. 6); AHRI 340/360 cert p. 88 |
| 2 | RTU-1 | 23ah.fan-static | finding | F-17 — 2.35 in. TSP with no breakdown, filter loading not stated (p. 8) vs 2.2.C |
| 3 | RTU-1 | 23ah.economizer-relief | pass | Diff. enthalpy, low-leak, baro relief hood, min OA 1,800, FDD integral (p. 8) vs M-601, 2.4.A/B |
| 4 | RTU-1 | 23ah.energy-recovery | na | Not scheduled on M-601; none submitted (code question open) |
| 5 | RTU-1 | edu.classroom-acoustics | finding | F-18 — serves Classroom wing A; one outdoor dBA only (p. 9) |
| 6 | RTU-1 | d23.sound-data | finding | F-18 |
| 7 | RTU-1 | 23ah.filtration | pass | 4-in. MERV 13 (4) 20x25 factory rack (p. 8, p. 85) vs 2.3.A; gasketed tracks/hinged door not stated — confirm on resubmittal |
| 8 | RTU-1 | d23.substitution-cascade | finding | F-08 — high-heat option cascades to P-501 gas load and meter |
| 9 | RTU-1 | d23.vfd-motors | pass | 5 HP ECM/VFD factory-mounted on unit, outdoors, no bypass (p. 8, p. 71); MCA 46 ≤ 48 |
| 10 | RTU-1 | 23ah.rooftop-curb | pass | CPRFCURB017A20, 20 in. overall, 14-ga insulated with nailer (p. 67–68) vs A-511 20 in., 2.8.A; restraint rating → F-02; insulation verification → F-21 |
| 11 | RTU-1 | d23.service-access | unverifiable | Clearances 42/36/48 in. stated (p. 61); mechanical roof plan with adjacent units and parapets not in the record |
| 12 | RTU-1 | 23ah.condensate-trap | finding | F-25 — trap height and route not shown (p. 87) |
| 13 | RTU-1 | 23ah.field-assembly | pass | Single-piece unit (2.2.A); curb knocked-down — assembler to be named (F-20) |
| 14 | RTU-2 | d23.design-conditions | pass | 182.4/137.1 at scheduled conditions vs 180/135; heating 250/202 (pp. 11–12) |
| 15 | RTU-2 | 23ah.fan-static | finding | F-17 — ESP and BHP only (p. 13) |
| 16 | RTU-2 | 23ah.economizer-relief | finding | F-09 — min OA set for 1,500 vs scheduled 1,800 (p. 13) |
| 17 | RTU-2 | 23ah.energy-recovery | na | Not scheduled; none submitted |
| 18 | RTU-2 | edu.classroom-acoustics | finding | F-18 — Classroom wing B |
| 19 | RTU-2 | d23.sound-data | finding | F-18 |
| 20 | RTU-2 | 23ah.filtration | pass | 4-in. MERV 13 (4) 20x25 (p. 13, p. 85); gasket detail not stated |
| 21 | RTU-2 | d23.substitution-cascade | pass | BOD model, scheduled options, MCA 46/60 within 48/60 (p. 14); weight 2,165 vs 2,150 sched / 2,500 allowable |
| 22 | RTU-2 | d23.vfd-motors | pass | Factory VFD on unit (p. 13, p. 71) |
| 23 | RTU-2 | 23ah.rooftop-curb | pass | CPRFCURB017A20, 20 in. (p. 68) vs A-511 20 in. |
| 24 | RTU-2 | d23.service-access | unverifiable | Roof plan not in the record |
| 25 | RTU-2 | 23ah.condensate-trap | finding | F-25 |
| 26 | RTU-2 | 23ah.field-assembly | pass | Single-piece unit; curb KD (F-20) |
| 27 | RTU-3 | d23.design-conditions | pass | 236.5/178.9 at scheduled conditions vs 240/180: 1.5 % and 0.6 % below, within the 3 % allowance of 2.2.B — acceptable, not a deviation; heating 350/283 (pp. 16–17) |
| 28 | RTU-3 | 23ah.fan-static | finding | F-17 — 10 HP high-static, 7.1 BHP at 1.75 ESP, no internal breakdown (p. 18) |
| 29 | RTU-3 | 23ah.economizer-relief | finding | F-07 — power exhaust in lieu of scheduled barometric relief (p. 15, 18, 85); min OA 2,400 correct |
| 30 | RTU-3 | 23ah.energy-recovery | na | Not scheduled; none submitted |
| 31 | RTU-3 | edu.classroom-acoustics | finding | F-18 — Media center; 86 dBA outdoor only |
| 32 | RTU-3 | d23.sound-data | finding | F-18 |
| 33 | RTU-3 | 23ah.filtration | pass | 4-in. MERV 13 (6) 20x25 (p. 18, p. 85) |
| 34 | RTU-3 | d23.substitution-cascade | finding | F-06 — options raise MCA/MOCP to 88/100 vs 62/70 and E-601 70 A circuit; weight 2,740 vs 2,600 sched, under 3,000 allowable (route to SE for record) |
| 35 | RTU-3 | d23.vfd-motors | pass | Supply and power exhaust VFDs factory on unit (p. 18, p. 72); electrical consequence under F-06 |
| 36 | RTU-3 | 23ah.rooftop-curb | pass | CPRFCURB024A20, 20 in., 140 x 70 (p. 68) vs A-511 20 in.; power exhaust hood outside the curb (p. 62) |
| 37 | RTU-3 | d23.service-access | unverifiable | Hood adds 18 in. on return end (p. 62); roof plan not in the record |
| 38 | RTU-3 | 23ah.condensate-trap | finding | F-25 |
| 39 | RTU-3 | 23ah.field-assembly | pass | Single-piece; hood and curb cross-members ship loose (p. 86) — installer to be named (F-20) |
| 40 | RTU-4 | d23.design-conditions | pass | 151.2/111.4 at scheduled conditions vs 150/110; heating 250/202 (pp. 21–22) |
| 41 | RTU-4 | 23ah.fan-static | finding | F-17 — 3.6 BHP selected with 2-in. MERV 8; must be re-run with 4-in. MERV 13 at 0.5 in. loaded (F-10) |
| 42 | RTU-4 | 23ah.economizer-relief | pass | Diff. enthalpy, baro relief, min OA 2,000, FDD (p. 23) vs M-601 |
| 43 | RTU-4 | 23ah.energy-recovery | na | Not scheduled; none submitted |
| 44 | RTU-4 | edu.classroom-acoustics | finding | F-18 — Science labs; 82 dBA outdoor only |
| 45 | RTU-4 | d23.sound-data | finding | F-18 |
| 46 | RTU-4 | 23ah.filtration | finding | F-10 — 2-in. MERV 8 standard rack vs 4-in. MERV 13 gasketed rack (2.3.A, M-601) |
| 47 | RTU-4 | d23.substitution-cascade | finding | F-11 — unscheduled coated coils/stainless pan; 2,780 lb exceeds S-201 2,500 lb allowable |
| 48 | RTU-4 | d23.vfd-motors | pass | Factory VFD on unit (p. 23, p. 73); MCA 38.5/50 within 40/50 |
| 49 | RTU-4 | 23ah.rooftop-curb | pass | CPRFCURB014A20, 20 in. (p. 68) vs A-511 20 in.; if dunnage is added under F-11 the curb bearing changes — SE to confirm |
| 50 | RTU-4 | d23.service-access | unverifiable | Roof plan not in the record; lab exhaust proximity → F-23 |
| 51 | RTU-4 | 23ah.condensate-trap | finding | F-25 — stainless pan selected; trap not shown |
| 52 | RTU-4 | 23ah.field-assembly | pass | Single-piece; curb KD (F-20) |
| 53 | RTU-5 | d23.design-conditions | pass | 363.8/268.0 at scheduled conditions vs 360/265; heating 500/405; 4 stages satisfies 2.2.D "variable or multi-stage" (pp. 26–27). A/E technical review withheld until F-04 is resolved |
| 54 | RTU-5 | 23ah.fan-static | finding | F-17 — 11.8 BHP at 2.00 ESP, no internal breakdown (p. 28); drive type under F-13 |
| 55 | RTU-5 | 23ah.economizer-relief | pass | Diff. enthalpy, low-leak, baro relief, DCV input (CO2 by controls contractor per 2.4.C / 23 09 00 2.14.B), min OA 4,800, FDD (p. 28) |
| 56 | RTU-5 | 23ah.energy-recovery | na | Not scheduled; none submitted |
| 57 | RTU-5 | edu.classroom-acoustics | finding | F-18 — Multipurpose/cafeteria; 89 dBA outdoor only |
| 58 | RTU-5 | d23.sound-data | finding | F-18 |
| 59 | RTU-5 | 23ah.filtration | pass | 4-in. MERV 13 (8) 20x25 (p. 28, p. 85); gasket detail not stated |
| 60 | RTU-5 | d23.substitution-cascade | finding | F-14 — non-BOD footprint on 5/S-501 dunnage; also F-04 (substitution request), F-13 (belt drive), F-12 (curb). MCA 93.4/110 within 95/110 (p. 29) |
| 61 | RTU-5 | d23.vfd-motors | pass | MSAV VFD factory on unit (p. 28, p. 74) |
| 62 | RTU-5 | 23ah.rooftop-curb | finding | F-12 — 20 in. vs A-511 23 in.; curb construction vs 2.8.A not stated |
| 63 | RTU-5 | d23.service-access | unverifiable | 48 in. all sides, 72 in. above (p. 64) — larger than the Carrier BOD; roof plan not in the record |
| 64 | RTU-5 | 23ah.condensate-trap | finding | F-25 |
| 65 | RTU-5 | 23ah.field-assembly | pass | Single-piece unit; Lennox curb KD per p. 70 (F-20) |
| 66 | package | g.delegated-design | finding | F-02 — sealed restraint calcs absent |
| 67 | package | edu.agency-approvals | unverifiable | Division 01 excerpts silent on a state school-construction agency; hook open (Section 4) |
| 68 | package | g.products-marked | pass | Project pages (4–29, 61–89) marked by tag and model; pp. 30–60 are unmarked generic literature, acceptable as reference only |
| 69 | package | g.current-documents | unverifiable | p. 95 item 1 "M-601 as of the issued-for-construction set"; Addendum 2 (2026-04-14) not referenced; no ASI/RFI log in the record — sub to state the document revision on resubmittal |
| 70 | package | g.basis-of-design | finding | F-04 — RTU-5 unnamed manufacturer without 01 25 00-A; F-05 BOD availability question |
| 71 | package | g.deviations-identified | finding | F-03 — transmittal says "None" |
| 72 | package | edu.risk-category-delegated | finding | F-02 — no calcs, so Risk Category III / V_ult / SDC / I_p not stated |
| 73 | package | g.by-others-mapped | finding | F-20 (rigging, curb assembly, gas trim, restraint hardware); F-19 (smoke detector install misassigned). Mapped and consistent: CO2/space sensors → controls contractor (23 09 00 2.14); regulators → Division 22 (2.5.B); TAB → 23 05 93 (1.7.B); feeder/conduit → electrical |
| 74 | package | edu.summer-window | finding | F-22 — no schedule in the record; release date on transmittal unachievable |
| 75 | package | g.field-verify | finding | F-21 — curb height depends on roofing submittal (A-511 note); p. 56 "field-determined" |
| 76 | package | g.lead-time | finding | F-22 — 14 weeks from approved resubmittal |
| 77 | package | d23.concealed-access | unverifiable | Detector positions (in unit vs in duct below roof) not fixed; RCP not in the record; FA-001 note 12 assigns access doors to Division 23 |
| 78 | package | d23.rc.mech-elec | finding | F-06 — RTU-3 88/100 vs E-601 70 A, #4 Cu. RTU-1 46/60, RTU-2 46/60, RTU-4 38.5/50, RTU-5 93.4/110 match or are below M-601 and E-601; RTU-6 not submitted |
| 79 | package | d23.rc.equipment-presence | pass | M-601 ↔ E-601 ↔ S-201 ↔ P-501 ↔ A-511 all carry RTU-1 … RTU-6 consistently; mechanical plan sheets not in the record; the gap is in the submittal (F-01) |
| 80 | package | d23.rc.structural-loads | finding | F-11 (RTU-4 2,780 > 2,500); F-14 (RTU-5 footprint on dunnage). RTU-1 2,165 / RTU-2 2,165 / RTU-3 2,740 / RTU-5 4,180 within S-201 allowables |
| 81 | package | d23.rc.intake-separation | finding | F-23 — roof plans/elevations not in the record; submitter flags lab exhaust proximity at RTU-4 |
| 82 | package | d23.rc.energy-compliance | unverifiable | No energy compliance forms in the record; p. 89 asserts ASHRAE 90.1-2013 Table 6.8.1-1; edition per permit conditions (G-002) — hook open; RTU-3 power exhaust and RTU-5 belt drive change fan power |
| 83 | package | 23ah.rc.duct-detectors | pass | FA-001 note 12 requires supply and return detectors on all six units; units provide shutdown terminals and OA damper close (2.7.B, pp. 75–76); fire alarm plan sheets not in the record; scope wording → F-19 |
| 84 | package | 23ah.rc.condensate | finding | F-25 — discharge point not shown on any document in the record |
| 85 | package | 05jst.rc.concentrated-loads (reflex) | finding | F-11 — S-201 note 6 curb support angles between joists; RTU-4 exceeds the joist-area allowable |
| 86 | package | 05dk.rc.openings (reflex) | finding | F-14 — RTU-5 curb 194 x 88 vs the 5/S-501 dunnage/opening designed for the BOD; RTU-1/2/3/4 curb openings on BOD footprints per 4/S-501 (p. 65 openings to be matched by sheet metal) |

Row status totals: pass 30 · finding 42 · na 5 · unverifiable 9 → 86.

---

## 6. Unverifiable items and confidence floor

Unverifiable in this review (what is missing, and who supplies it):
1. Service clearances and roof layout for every unit (rows 11, 24, 37, 50, 63): mechanical roof plan with parapets, adjacent units, hoods and vents not in the record — GC to pull M-roof plan and A-131; code clearances are an open hook.
2. Outdoor-air intake separation (row 81 / F-23): roof plans, plumbing vent locations and lab exhaust outlets not in the record.
3. Energy compliance (row 82): no compliance forms in the record; the submitter's cited edition (90.1-2013) is unconfirmed against the permit conditions on G-002.
4. Condensate discharge (row 84 / F-25): plumbing roof plan not in the record.
5. Current-documents status (row 69): no ASI/RFI log; sub states IFC set without naming Addendum 2.
6. State school-construction agency jurisdiction (row 67): Division 01 excerpts silent.
7. Concealed access for detectors (row 77): detector positions not fixed; RCP not in the record.
8. Smaller gaps for the resubmittal: casing construction (double-wall, foam, hinged doors on filter/fan/control compartments per 2.2.E — only "hinged doors" is stated, p. 85); filter rack gasketing (2.3.A); UL listing standard per model (1.5.A, F-24); Lennox RTU-5 gas inlet pressure range (2.5.B 7 in. w.c.); factory authorization of Bayline's service division for both brands (1.7.A, p. 94); the curb-on-dunnage detail 5/S-501 (not in the record) for the RTU-5 curb height.

Knowledge confidence floor: **draft**. The compiled context has no 23 74 13 profile and inherits from global, 23 and 23 70 00, none PE-reviewed. The findings above are grounded in the project documents, not the knowledge layer; the layer supplied only what to look for. All 14 regulatory hooks are unbound and are reported as open questions, never as requirements.
