# Submittal 23 74 13-001 — Packaged Rooftop Units (95 pages)

Project: Chesapeake Ridge Middle School — Classroom and Multipurpose Addition
Severn County Public Schools — Severn Hills, Maryland
GC Submittal No.: 047 | Spec Section: 23 74 13 | Rev: 0 | Date received: 2026-09-21

Transcribed page-by-page. Pages with no review content are summarized.

---

## p. 1 — General Contractor Transmittal (Mason-Hartwell Construction, form 01 33 00-A)

| Field | Entry |
|---|---|
| To | Harbor & Lane Architects, attn. Project Architect; cc Tidewater Engineering Group |
| From | Mason-Hartwell Construction, Project Manager |
| Submittal | 047 — 23 74 13 Packaged Rooftop Units |
| Subcontractor | Bayline Mechanical Contractors, Inc. |
| Supplier | Mid-Atlantic HVAC Sales (manufacturer's representative) |
| Items | Rooftop Units RTU-1 through RTU-5 (5 units), curbs, controls and accessories |
| Action requested | Review and approval; release for production required by 2026-10-10 to hold the 14-week lead time |
| Deviations from Contract Documents | None |
| Contractor review stamp | "Reviewed for conformance with the Contract Documents — M-H Construction, 2026-09-19" |

## p. 2 — Subcontractor Cover Letter (Bayline Mechanical)

"Please find attached the equipment submittal for the rooftop units for the above project. Units are selected to meet the performance on schedule M-601. Factory curbs are included. Start-up by the factory-authorized service agency is included. Please return approved copies at the earliest so the units can be released; current factory lead time is 14 weeks from release. Seismic/wind calculations will be provided by the manufacturer after release of the order."

## p. 3 — Table of Contents

| Pages | Content |
|---|---|
| 4 | Equipment summary |
| 5–9 | RTU-1 performance and selection |
| 10–14 | RTU-2 performance and selection |
| 15–19 | RTU-3 performance and selection |
| 20–24 | RTU-4 performance and selection |
| 25–29 | RTU-5 performance and selection |
| 30–52 | Carrier 48LC Installation, Start-up and Service Instructions (product-line literature) |
| 53–60 | Lennox Energence LGH Installation Instructions (product-line literature, excerpts) |
| 61–66 | Dimensional drawings |
| 67–70 | Roof curb drawings and curb schedule |
| 71–76 | Wiring diagrams |
| 77–84 | Controls: unit controller data, BACnet points, integration |
| 85–87 | Options and accessories list; field-installed items |
| 88–89 | AHRI certificates and efficiency summary |
| 90–91 | Warranty |
| 92–94 | Start-up checklist (blank forms) |
| 95 | Scope clarifications |

## p. 4 — Equipment Summary (Mid-Atlantic HVAC Sales selection summary)

| Tag | Manufacturer / model | Nominal tons | Supply CFM | ESP | Voltage |
|---|---|---|---|---|---|
| RTU-1 | Carrier 48LCDA17A2A5-0A0A0 | 15 | 6,000 | 1.50 | 460-3-60 |
| RTU-2 | Carrier 48LCDA17A2A5-0A0A0 | 15 | 6,000 | 1.50 | 460-3-60 |
| RTU-3 | Carrier 48LCDA24A2A6-0A0B0 | 20 | 8,000 | 1.75 | 460-3-60 |
| RTU-4 | Carrier 48LCDA14A2A5-0A0A0 | 12.5 | 5,000 | 1.50 | 460-3-60 |
| RTU-5 | Lennox LGH360H4E | 30 | 12,000 | 2.00 | 460-3-60 |

Note: 48LC chassis available through 25 tons; 30-ton selection provided from the Lennox Energence line.

---

## pp. 5–9 — RTU-1 Performance and Selection (Carrier selection software printout, 2026-09-15)

p. 5 — Unit: 48LCDA17A2A5-0A0A0, 15 ton, gas/electric, 460-3-60. Tag: RTU-1 (Classroom wing A).

p. 6 — Cooling performance at 95°F ambient, 80/67°F entering, 6,000 CFM:
| Item | Value |
|---|---|
| Total cooling capacity | 182.4 MBH |
| Sensible capacity | 137.1 MBH |
| Compressors | 2 scroll, 2 stages |
| EER / IEER (AHRI 340/360) | 11.2 / 13.8 |
| Refrigerant | R-454B, 14.6 lb per circuit |

p. 7 — Heating performance (natural gas):
| Item | Value |
|---|---|
| Furnace | High-heat option, 2-stage, stainless tubular heat exchanger |
| Input / output | 350 / 283 MBH |
| Thermal efficiency | 81% |
| Gas connection | 3/4 in. NPT, 5–13 in. w.c. inlet |
| Temperature rise at 6,000 CFM | 43°F |

p. 8 — Supply fan: direct-drive plenum fan, 5 HP ECM-type motor with VFD, 6,000 CFM at 1.50 in. w.g. ESP (2.35 in. total static incl. unit internal losses), 1,410 rpm, 4.4 BHP. Filters: 4-in. MERV 13 pleated, (4) 20x25. Economizer: EconoMi$er X, differential enthalpy, low-leak dampers, barometric relief hood; minimum OA damper position set for 1,800 CFM. Economizer FDD: integral to controller.

p. 9 — Electrical and weight: 460-3-60; MCA 46.0 A; MOCP 60 A; non-fused disconnect (factory); phase monitor; GFCI convenience outlet, factory transformer-powered. Operating weight (unit + 20-in. curb + options): 2,165 lb. Corner weights: 585 / 560 / 520 / 500 lb. Sound power (outdoor, condenser side): 84 dBA.

---

## pp. 10–14 — RTU-2 Performance and Selection

p. 10 — Unit: 48LCDA17A2A5-0A0A0, 15 ton, 460-3-60. Tag: RTU-2 (Classroom wing B).

p. 11 — Cooling at 95°F / 80/67°F, 6,000 CFM: total 182.4 MBH; sensible 137.1 MBH; 2 scroll compressors, 2 stages; EER 11.2 / IEER 13.8; R-454B.

p. 12 — Heating: standard-heat 2-stage furnace, stainless tubular heat exchanger; input / output 250 / 202 MBH; 81% thermal efficiency; 3/4 in. NPT gas connection; temperature rise 31°F at 6,000 CFM.

p. 13 — Supply fan: direct-drive plenum fan, 5 HP with VFD, 6,000 CFM at 1.50 in. w.g. ESP, 1,410 rpm, 4.4 BHP. Filters: 4-in. MERV 13 pleated, (4) 20x25. Economizer: EconoMi$er X, differential enthalpy, barometric relief hood; minimum OA damper position set for 1,500 CFM. Economizer FDD: integral.

p. 14 — Electrical and weight: 460-3-60; MCA 46.0 A; MOCP 60 A; factory disconnect; phase monitor; GFCI outlet. Operating weight (unit + 20-in. curb + options): 2,165 lb. Corner weights as RTU-1. Sound power 84 dBA.

---

## pp. 15–19 — RTU-3 Performance and Selection

p. 15 — Unit: 48LCDA24A2A6-0A0B0, 20 ton, 460-3-60. Tag: RTU-3 (Media center). Options: high-static supply fan motor (10 HP), power exhaust (option code 0B, 3 HP), hinged doors, hail guards.

p. 16 — Cooling at 95°F / 80/67°F, 8,000 CFM: total 236.5 MBH; sensible 178.9 MBH; 2 scroll compressors (one two-stage), 3 stages; EER 10.9 / IEER 13.2; R-454B.

p. 17 — Heating: standard-heat 2-stage furnace; input / output 350 / 283 MBH; 81%; 3/4 in. NPT gas connection; temperature rise 33°F at 8,000 CFM.

p. 18 — Supply fan: direct-drive plenum fan, 10 HP high-static motor with VFD, 8,000 CFM at 1.75 in. w.g. ESP, 1,560 rpm, 7.1 BHP. Power exhaust: 3 HP, modulating, 6,500 CFM at 0.3 in. w.g. Filters: 4-in. MERV 13 pleated, (6) 20x25. Economizer: EconoMi$er X, differential enthalpy, low-leak dampers; minimum OA position set for 2,400 CFM; FDD integral.

p. 19 — Electrical and weight: 460-3-60; MCA 88.0 A; MOCP 100 A (values include 10 HP supply motor and 3 HP power exhaust motor); factory disconnect; phase monitor; GFCI outlet. Operating weight (unit + 20-in. curb + options): 2,740 lb. Corner weights: 740 / 710 / 650 / 640 lb. Sound power 86 dBA.

---

## pp. 20–24 — RTU-4 Performance and Selection

p. 20 — Unit: 48LCDA14A2A5-0A0A0, 12.5 ton, 460-3-60. Tag: RTU-4 (Science labs). Options: hinged doors, hail guards, stainless-steel condensate pan, coated condenser and evaporator coils (lab exhaust proximity), dual-enthalpy economizer.

p. 21 — Cooling at 95°F / 80/67°F, 5,000 CFM: total 151.2 MBH; sensible 111.4 MBH; 2 scroll compressors, 2 stages; EER 11.0 / IEER 13.5; R-454B.

p. 22 — Heating: standard-heat 2-stage furnace; input / output 250 / 202 MBH; 81%; 3/4 in. NPT; temperature rise 37°F at 5,000 CFM.

p. 23 — Supply fan: direct-drive, 5 HP with VFD, 5,000 CFM at 1.50 in. w.g. ESP, 1,380 rpm, 3.6 BHP. Filters: 2-in. MERV 8 pleated, standard rack, (4) 20x25 (4-in. rack option FLT4 not selected). Economizer: EconoMi$er X, differential enthalpy, barometric relief hood; minimum OA position set for 2,000 CFM; FDD integral.

p. 24 — Electrical and weight: 460-3-60; MCA 38.5 A; MOCP 50 A; factory disconnect; phase monitor; GFCI outlet. Operating weight (unit + 20-in. curb + options, incl. coated coils and stainless pan): 2,780 lb. Corner weights: 760 / 720 / 660 / 640 lb. Sound power 82 dBA.

---

## pp. 25–29 — RTU-5 Performance and Selection (Lennox selection printout, 2026-09-16)

p. 25 — Unit: Lennox Energence LGH360H4E, 30 ton, gas/electric, 460-3-60. Tag: RTU-5 (Multipurpose / cafeteria). Options: MSAV variable-speed supply fan, hinged doors, hail guards, CO2 DCV-ready economizer, barometric relief.

p. 26 — Cooling at 95°F / 80/67°F, 12,000 CFM: total 363.8 MBH; sensible 268.0 MBH; 4 scroll compressors, 4 stages; EER 10.6 / IEER 12.4; R-454B.

p. 27 — Heating: 2-stage gas furnace, stainless tubular heat exchanger; input / output 500 / 405 MBH; 81%; 1 in. NPT gas connection; temperature rise 31°F at 12,000 CFM.

p. 28 — Supply fan: belt-drive forward-curved blower, 15 HP with VFD (MSAV), 12,000 CFM at 2.00 in. w.g. ESP, 2,690 rpm, 11.8 BHP. Filters: 4-in. MERV 13 pleated, (8) 20x25. Economizer: Lennox differential-enthalpy economizer with low-leak dampers, barometric relief, DCV input for CO2 sensor by others; minimum OA position set for 4,800 CFM; FDD integral to Prodigy controller.

p. 29 — Electrical and weight: 460-3-60; MCA 93.4 A; MOCP 110 A; factory disconnect; phase monitor; GFCI outlet. Operating weight (unit + 20-in. curb + options): 4,180 lb. Corner weights: 1,120 / 1,080 / 1,010 / 970 lb. Sound power 89 dBA.

---

## pp. 30–52 — Carrier 48LC Installation, Start-up and Service Instructions

Generic product-line literature for the 48LC 15–25 ton chassis: rigging, curb assembly, duct connection, gas piping and venting, electrical connection, start-up procedure, charging charts, troubleshooting, maintenance schedule. Not project-specific. Page 41 (gas piping) states furnace inlet pressure 5–13 in. w.c. and 3/4 in. connection on all heat sizes through 350 MBH. Page 44 (rigging) states "unit must be level and must be secured to curb per local code; attachment hardware by installer."

## pp. 53–60 — Lennox Energence LGH Installation Instructions (excerpts)

Generic product-line literature for the LGH 25–50 ton chassis: rigging and curb installation, duct connections, gas piping, electrical, start-up. Not project-specific. Page 56 shows the standard Lennox curb cross-section with a note "curb height field-determined to suit roof construction; order curb to overall height."

---

## pp. 61–66 — Dimensional Drawings

p. 61 — 48LC size 17 (RTU-1, RTU-2): 122 in. L x 60 in. W x 55 in. H; supply and return duct openings through bottom (curb); gas connection on side at 14 in. above base rail; power entry through base; service clearances 42 in. (control side), 36 in. (other sides), 48 in. above condenser fans.

p. 62 — 48LC size 24 (RTU-3): 144 in. L x 74 in. W x 62 in. H; power exhaust hood adds 18 in. on the return end; connections as above.

p. 63 — 48LC size 14 (RTU-4): 108 in. L x 60 in. W x 51 in. H; connections as above.

p. 64 — Lennox LGH360 (RTU-5): 198 in. L x 92 in. W x 68 in. H; bottom supply and return; gas connection on side at 18 in. above base rail; power entry through base or side; service clearances 48 in. all sides, 72 in. above condenser fans.

p. 65 — Duct opening dimensions and curb-to-duct transitions for each size (supply and return openings through the curb; sheet-metal contractor to match).

p. 66 — Corner weight diagrams for each unit (values as listed on pp. 9, 14, 19, 24, 29).

---

## pp. 67–70 — Roof Curb Drawings and Curb Schedule

p. 67 — Carrier full-perimeter roof curb, 14-gauge galvanized, knocked-down, 2-in. insulated, with 2x wood nailer and duct support cross-members. Standard heights available: 14, 20, 24 in.

p. 68 — Curb schedule (Mid-Atlantic HVAC Sales):
| Tag | Curb | Overall height (deck to top of curb) | Footprint |
|---|---|---|---|
| RTU-1 | Carrier CPRFCURB017A20 | 20 in. | 118 x 56 in. |
| RTU-2 | Carrier CPRFCURB017A20 | 20 in. | 118 x 56 in. |
| RTU-3 | Carrier CPRFCURB024A20 | 20 in. | 140 x 70 in. |
| RTU-4 | Carrier CPRFCURB014A20 | 20 in. | 104 x 56 in. |
| RTU-5 | Lennox C1CURB76A-1 | 20 in. | 194 x 88 in. |

Note on p. 68: "Curb heights per M-601 schedule note 3 and A-511, 14 in. above finished roof plus 6 in. insulation."

p. 69 — Curb cross-section detail (manufacturer's generic): deck, curb base flange, cant by roofer, membrane flashing to top of nailer, counterflashing by roofer; unit base rail gasket. Note: "Unit secured to curb per IOM; attachment hardware by installing contractor. Wind and seismic restraint calculations available on request after order release."

p. 70 — Lennox curb assembly instructions (generic).

---

## pp. 71–76 — Wiring Diagrams

p. 71 — 48LC size 17 power wiring: single-point 460-3-60 connection to factory non-fused disconnect; compressor, condenser fan, supply fan VFD and control transformer loads; phase monitor; 115 V GFCI outlet from factory transformer.

p. 72 — 48LC size 24 power wiring with high-static motor and power exhaust options: as above plus power exhaust VFD.

p. 73 — 48LC size 14 power wiring.

p. 74 — Lennox LGH360 power wiring: single-point connection, factory disconnect, four compressors, four condenser fans, supply fan VFD, control transformer, phase monitor, GFCI.

p. 75 — Control wiring (Carrier SystemVu controller): terminals for supply and return smoke detector shutdown (dry contacts, 24 V), remote shutdown, CO2 input (0–10 V), space sensor, BACnet MS/TP RS-485 (+, –, shield), fire-alarm shutdown relay.

p. 76 — Control wiring (Lennox Prodigy 2.0 controller): terminals for smoke detector shutdown (S1/S2), CO2 input, space sensor, BACnet MS/TP RS-485.

---

## pp. 77–84 — Controls

p. 77 — Carrier SystemVu unit controller product data: factory-mounted DDC, display, BACnet MS/TP (native, no card required), economizer control with integrated FDD, demand control ventilation input, dirty filter input, smoke detector shutdown inputs.

p. 78 — Lennox Prodigy 2.0 controller product data: factory DDC, BACnet MS/TP via BACnet module (included), FDD, DCV input, filter switch input, smoke detector inputs.

p. 79 — BACnet objects list for SystemVu (RTU-1 through RTU-4), excerpt of the points relevant to this project:
| Point | Object | Provided |
|---|---|---|
| Supply fan status / command / speed | BI / BO / AO | Yes |
| Supply air temperature | AI | Yes |
| Return air temperature / humidity | AI | Yes (RH sensor included with enthalpy economizer) |
| Outdoor air temperature / humidity | AI | Yes |
| Mixed air temperature | AI | Yes |
| Economizer damper command / feedback | AO / AI | Yes |
| Minimum OA position setpoint | AV | Yes |
| Cooling stages / compressor status | BO / BI | Yes |
| Heating stages / status | BO / BI | Yes |
| Filter status (dirty filter switch) | BI | Input available; switch is accessory DFS — see p. 85 |
| Smoke detector shutdown status | BI | Yes |
| Phase monitor / general alarm | BI | Yes |
| Economizer FDD fault codes | AV | Yes |
| Occupancy | BV | Yes |

p. 80 — BACnet objects list for Prodigy (RTU-5): same points as above; "Filter status: BI, requires field-installed filter switch kit (not included)."

p. 81 — Network wiring guidelines for MS/TP trunk (generic).

p. 82 — Space sensor and CO2 sensor compatibility: SystemVu accepts 0–10 V or 4–20 mA CO2; Prodigy accepts 0–10 V CO2. Sensors by controls contractor.

p. 83 — Economizer FDD description (both controllers): monitors damper, sensors and economizing performance; faults reported to BAS.

p. 84 — Controls integration responsibility matrix (rep's standard form): "Unit controller, BACnet interface, unit-mounted sensors: by unit manufacturer. Trunk wiring, space sensors, CO2 sensors, graphics: by controls contractor."

---

## pp. 85–87 — Options and Accessories

p. 85 — Factory options included per unit:
| Option | RTU-1 | RTU-2 | RTU-3 | RTU-4 | RTU-5 |
|---|---|---|---|---|---|
| Hinged access doors | Yes | Yes | Yes | Yes | Yes |
| Hail guards | Yes | Yes | Yes | Yes | Yes |
| Non-fused disconnect | Yes | Yes | Yes | Yes | Yes |
| Phase monitor | Yes | Yes | Yes | Yes | Yes |
| GFCI convenience outlet (factory-powered) | Yes | Yes | Yes | Yes | Yes |
| Differential enthalpy economizer w/ FDD | Yes | Yes | Yes | Yes | Yes |
| Barometric relief | Yes | Yes | No (power exhaust) | Yes | Yes |
| Power exhaust | No | No | Yes | No | No |
| High-heat furnace | Yes | No | No | No | No |
| High-static supply motor | No | No | Yes | No | No |
| Coated coils / stainless pan | No | No | No | Yes | No |
| 4-in. MERV 13 filter rack | Yes | Yes | Yes | No (2-in. MERV 8 std.) | Yes |
| Dirty filter switch (DFS) | Not included | Not included | Not included | Not included | Not included |
| BACnet MS/TP | Native | Native | Native | Native | Module incl. |

p. 86 — Field-installed accessories shipped loose: barometric relief hoods (RTU-1, -2, -4, -5); power exhaust hood (RTU-3); curb cross-members; outdoor air hood screens.

p. 87 — Items not furnished with the units:
- Duct smoke detectors (supply and return): by others. Unit controller provides shutdown terminals (see pp. 75–76).
- Space temperature sensors, CO2 sensors: by controls contractor.
- Gas line regulators, drip legs, shutoff valves: by others.
- Condensate drain trap and piping: by installing contractor (trap kit available).
- Line-voltage wiring, conduit, and disconnect feeder: by electrical contractor.

---

## pp. 88–89 — AHRI Certificates and Efficiency Summary

p. 88 — AHRI 340/360 certificate printouts for 48LCDA17 (EER 11.2 / IEER 13.8), 48LCDA24 (EER 10.9 / IEER 13.2), 48LCDA14 (EER 11.0 / IEER 13.5), LGH360H4E (EER 10.6 / IEER 12.4). Gas heating thermal efficiency 81% all units.

p. 89 — Efficiency summary (Mid-Atlantic HVAC Sales): "All units submitted meet or exceed the minimum efficiency requirements of ASHRAE 90.1-2013 Table 6.8.1-1 for their capacity class. The 48LC units exceed the minimum IEER; the LGH360 (30 ton, 240,000–760,000 Btu/h class) meets the minimum IEER with the MSAV option. Economizers with FDD are included on all units."

---

## pp. 90–91 — Warranty

p. 90 — Carrier commercial limited warranty (48LC): 1 year parts, from start-up or 18 months from shipment, whichever is first. Gas heat exchanger: 10 years parts. Compressors: 1 year standard; optional extended 5-year compressor parts warranty (option code W05) — "not included in this selection; available at additional cost." Labor: not included.

p. 91 — Lennox limited warranty (LGH): 1 year parts; heat exchanger 10 years; compressors 5 years parts (standard on LGH). Labor: not included.

---

## pp. 92–94 — Start-up Checklists (blank forms)

p. 92 — Carrier 48LC start-up checklist (blank): pre-start checks, voltage/phase, refrigerant charge by subcooling, gas pressure, combustion analysis fields, economizer check, controls communication check.

p. 93 — Lennox LGH start-up checklist (blank).

p. 94 — Mid-Atlantic HVAC Sales start-up services description: factory-authorized start-up by Bayline's service division, 72-hour notice to Engineer, one trip per unit; completed checklists to be submitted after start-up.

---

## p. 95 — Scope Clarifications (Mid-Atlantic HVAC Sales)

1. Units are selected to the M-601 schedule as of the issued-for-construction set.
2. Curb heights per p. 68.
3. Wind and seismic restraint calculations and attachment details are available from the manufacturer after order release at an additional fee; not included in this submittal.
4. Lead time 14 weeks from release of approved submittal; units ship on separate trucks; crane and rigging by others.
5. Smoke detectors, gas regulators and condensate traps by others as noted on p. 87.
6. Start-up included; test and balance by others.
